人工智慧已使資料中心成為電網上成長最快的負載之一。國際能源總署（IEA）預估，
資料中心用電需求年成長率約 15%，至 2030 年將接近 1,000 TWh、約占全球用電量的
3%，成長速度為整體經濟的四倍。這類設施所需的電力不僅要低碳，更要能長時間穩定
供應，並逐步降低對承壓中央電網的依賴。本全新之國立臺灣大學台達電子創新研究
基金計畫（2026–2027），由 E3 中心主持、並與台達電子合作，探討如何最妥善地
滿足此一需求。

計畫聚焦於**固態氧化物燃料電池（SOFC）**。相較於常被視為短時備援的質子交換膜
燃料電池，SOFC 兼具高發電效率與長時間穩定運轉能力，並可回收高溫廢熱用於冷卻，
因而特別適合作為資料中心的*基載*電力。其燃料彈性亦高，可使用天然氣、氫氣或
兩者混摻，使其在氫能基礎設施尚未成熟之際即可實務部署。既有研究多聚焦單一技術
或純氫的太陽能路徑；本計畫則將資料中心視為**多能源系統**，統整 SOFC、太陽光電、
儲能與電網進行協同最佳化，並納入氫氣／天然氣混摻、以吸收式製冷機進行熱電共生
（CHP）冷卻，以及兩種再生能源路徑的比較——太陽光電直接供電，或太陽光電經
電解製氫後供燃料電池使用。

計畫設定三項研究目標。**其一**，建立整合 SOFC、太陽光電、儲能與電網之資料中心
多能源配置最佳化模型，納入發電成本、碳排放目標與供電穩定性限制，並以遺傳演算法
（NSGA-II）求解，描繪成本與碳排的權衡關係、求得天然氣／氫氣的最適混摻比例。
**其二**，分析再生能源配置與 SOFC 供應比例如何影響系統效益——進行全年逐時模擬，
比較太陽光電直接供電與製氫兩種路徑，並量化 SOFC 廢熱可承擔多少冷卻負載。
**其三**，評估碳定價機制如何重塑轉型路徑——在不同碳費與電價情境下，計算生命
週期成本、平準化能源成本、淨現值與投資回收期。

上述工作將產出一套涵蓋容量配置、逐時調度與技術經濟評估的決策分析框架，供資料
中心業者規劃分階段的低碳轉型。本計畫橫跨土木工程（電腦輔助工程組）與化學工程
之合聘，並透過台達電子的產業實務基礎，可望強化臺灣在低碳資料中心、燃料電池與
氫能部署，以及智慧能源系統整合等領域的能量，以因應持續攀升的 AI 用電需求。
